---
id: "8cc842ff-8cd6-4b2e-ada2-72b5b5e458c2"
title: "Mount Mueller 储能项目：报批前咨询与审批路径"
language: "zh"
content_type: "translation"
source_url: "https://web.plaud.ai/s/pub_8cc842ff-8cd6-4b2e-ada2-72b5b5e458c2::mOKUYV4d1xHCUcHjrAgk8L5tsKSiWt0TZcSlPcz4_CLsOFA5qMixjULTqu5fAUKZ7uw49CwWkG9ks6lCvwwBGwI"
tags: ["Australia", "Clean energy", "Project approvals", "BESS"]
source_platform: "Plaud"
extracted_at: "2026-09-10"
---

# Mount Mueller 储能项目：报批前咨询与审批路径

> 提取说明：保留原页面两份具名 Summary。名称、缩写及不确定的身份归属沿用原文，未独立核实其准确性。

## Summary｜原摘要完整翻译

### 会议摘要

**报批前会议：Mount Mueller 储能系统与输电线路**

**日期：** 2026-08-18

**参会人员：**

- Amy Leek（Fife/NGH 环境评估与审批技术负责人）

- Kirsty（Fife 生态专业／环境评估报告负责人）

- Cleo（Fife 生态顾问／环境评估报告负责人）

- Brenton（Green Thinker Green Future — GCGF 开发经理）

- Jerry（GCGF 董事）

- Vincent（GCGF 开发负责人）

- Brian Scott（CED Consulting 首席规划师；协助 Patrice Brown）

- Julie（高级环境科学家；协助 Amy）

- Faith Duffy（高级规划师，可再生能源团队，地方议会／SARA 代表）

- Brett（首席规划官，地方议会／利益相关方及技术意见提供者）

- Rob Clementine（区域议会及首席行业专家；可再生能源）

- Nick Cooper（地方议会开发服务团队）

- Brendan（SARA 代表）

- 发言人 1（身份未确认）

- 发言人 2（身份未确认／水质及雨洪专家）

- 发言人 3（项目负责人／主要联络人）

- 发言人 4（地方议会代表；可能来自 Gladstone／Western Regional Council）

- 注：Patrice Brown（CED Consulting）可能稍后加入；尚未确认出席。

**1. 执行摘要：**

- **目的：** 就 Gladstone 附近的 Mount Mueller 电池储能系统（BESS，400 MW、4 小时）及其配套架空输电线路进行报批前咨询。会议旨在明确审批路径、主要限制因素、申请策略，以及地方议会和州评估与转介机构（SARA）的具体技术要求。

- **场地／项目概况：** 拟在 Gladstone 以西 525 Reed Road 的高地私人土地上建设 BESS，接入 Powerlink 的 Calipiri 终端变电站。目前考虑两条初步输电线路，两者均穿越植被覆盖区和海洋环境。

- **主要限制与风险：** 识别出的最高风险涉及陆地生态（受威胁生态群落 TECs、受管制植被）及海岸／海洋环境（海洋植物、水鼠等受威胁物种的潜在分布）。周边植被导致显著山火风险；由于 BESS 场地本身地势较高，洪水属于中等程度的关注事项。

- **审批与流程：**

  - **输电线路：** 地方议会和 SARA 均表示，输电线路的影响不同且更大，因此不太可能被视为 BESS 的附属设施。线路很可能需要单独申请，评估管理机构取决于最终走线。通过部长决定合并申请是一条潜在路径。

  - **提交策略：** 倾向于将作业工程申请（例如植被清理、海洋植物相关工程）与实质性用途变更（MCU）申请同时提交，以简化评估，尤其是在影响已明确的情况下。

  - **主要提交材料：** 根据《废物管理法》的相关用途认定（RPD）必须在提交 MCU 前完成。视需要进行 EPBC 转介。报批时必须提交完整的退役担保框架以及数字空间数据。

- **技术研究与咨询：**

  - **消防与风险：** 报批时可提交初步消防安全研究，详细研究将作为审批条件要求完成。须尽早与 QFES 的山火韧性社区团队及关键基础设施团队沟通并留存记录，以获取消防供水和消防水收集控制方面的指导。

  - **洪水：** 设计洪水标准必须采用 0.2% 年超越概率（AEP），并考虑气候变化。

  - **生态与水：** 选址重点是避让 TECs。报批时须提供海洋植物、水质（包括大堡礁流域的 MUSIC 建模）、岩土条件及酸性硫酸盐土壤的详细评估。

  - **其他：** 需要视觉影响、农业用地及航空影响评估，并建立完整的利益相关方沟通登记册（包括 Powerlink、DTMR、地方议会、Queensland Rail 等）。

- **下一步：** 项目方（GCGF/Fife）将确认输电线路走向并取得土地所有者同意。SARA 将综合技术机构（TCS、DPI、MSQ）的反馈出具书面意见。线路确认后，将安排第二次以输电线路为重点的报批前会议。

**2. [用户姓名] 的主要行动事项／承诺：**

- 转录中没有明确分配给用户的任务。

**3. 按主题详细记录：**

**主题 1：介绍与项目团队**

- **摘要：** 各方进行了自我介绍并明确职责。项目团队包括开发商 GCGF、负责环境／生态的 Fife/NGH、负责规划的 CED Consulting，以及地方议会（规划、行业专家、开发服务）和 SARA 的代表。

- **决定：** 继续介绍项目概况并讨论主要限制因素。

- **行动：** 没有明确分配给个人的行动。

**主题 2：项目概况与场地背景**

- **摘要：** 项目是在 525 Reed Road 私人土地上建设 400 MW、4 小时 BESS，接入 Powerlink 的 Calipiri 终端变电站。目前考虑两条初步架空输电线路，也提到了地下敷设或水平定向钻进（HDD）方案。BESS 场地显著高于采用的 7.95 米洪水规划水位，因此主体设施的洪水风险较低。

- **决定：** 本次会议主要聚焦 BESS。输电线路走向更明确后，将为其单独召开专题报批前会议。

- **行动：**

  - GCGF/Fife 继续开展输电线路可行性研究及土地所有者沟通。

**主题 3：环境限制与选址依据**

- **摘要：** 生态制图显示，场地周边及潜在输电走廊沿线存在 TECs（受威胁生态群落）和受管制植被。该区域还包含海洋植物以及水鼠等受威胁物种的潜在栖息地。BESS 已选址于先前清理／扰动区域以避让这些 TECs，并与河流保持退距，以保护水质和海洋植物。

- **决定：** 保持 BESS 占地位于扰动区域，避让高价值植被及水道。必须进一步优化输电线路，尽量减少生态影响。

- **行动：**

  - **生态团队（Kirsty、Cleo）：** 支持最终 BESS 布局及输电走线的详细影响避让与最小化工作。

**主题 4：审批路径与申请策略**

- **摘要：**

  - **附属地位：** 地方议会与 SARA 均建议，输电线路因影响不同且更大（例如对海洋区域的影响），不太可能通过“附属设施”判定。SARA 的判定涉及功能关联及从属关系。这意味着线路应单独申请。评估管理机构取决于最终走线（例如 Western Regional Council 或州开发区／战略煤炭用地）。通过部长决定合并项目组成部分是一种可能方案。

  - **提交申请：** 虽非强制要求，但倾向于将作业工程申请（植被清理、海洋植物）与 MCU 一并提交。无论是否合并，MCU 都需要提供高度详细的海洋植物影响资料。

  - **前置条件：** RPD 必须在 MCU 提交前完成。应按需要进行 EPBC 转介。报批时必须提交 RPD 的数字空间数据，以与开发申请（DA）保持一致。

  - **补偿：** 对州级环境重要事项（MSES）的重大残余影响将触发 EDQ 和州政府（SARA）的补偿条件。项目方将根据政策选择补偿类型（资金补偿或绩效型补偿）。

- **决定：** 在规划安排上，将输电线路按单独申请处理。在可行情况下，争取将 MCU 与已明确的作业工程申请合并提交。

- **行动：**

  - **Amy／规划团队：** 依据州规范 27 准备 MCU 申请及充分的技术报告，并考虑纳入作业工程许可。

  - **GCGF：** 在提交 MCU 前完成 RPD，并取得全部必要的土地所有者同意。

  - **生态团队（Kirsty／Cleo）：** 支持 EPBC 转介评估，并确保补偿策略在不同管辖层级之间一致。

  - **项目负责人（发言人 3）：** 向 SARA 提供输电线路详情，以取得有关附属地位的正式意见。

  - **项目负责人（发言人 3）：** 随申请提交数字空间数据，以支持相关用途认定。

**主题 5：技术研究要求**

- **摘要：**

  - **消防安全：** 报批时可提交初步消防安全研究；详细／最终研究将作为批准条件。SARA 可就最终方案提供书面要求。项目方应与 QFES 的两个团队（山火韧性社区及关键基础设施）沟通，获取供水和消防水收集控制指导，并将 BESS 视为“必要社区基础设施”。SARA 没有指定山火侵袭等级（BAL）。

  - **风险评估：** 可接受桌面风险管理评估，仅在发现不足时要求现场工作。

  - **防洪设计：** SARA 要求设计能够应对 0.2% AEP 洪水事件，并纳入气候变化因素。SARA 愿意审阅初步建模。

  - **岩土／水质：** 需要岩土和酸性硫酸盐土壤评估。预期提交包含 MUSIC 建模的雨洪管理计划，展示开发前后水文状况，并回应州规划政策（原文缩写 SVP）及大堡礁（GBR）水质目标。

  - **航空：** 已在与 Gladstone Airport Corporation 沟通的基础上完成评估。SARA 将在提交后开展自己的第三方审查。

  - **视觉影响：** 需要以地方叠加规划要求为依据开展视觉影响评估，评估对敏感受体及 Calliope River 等区域性地貌特征的影响。

  - **农业用地：** 可由具备适当资质的人员提供简明备忘录，确认影响较低，并回应附表 27 的绩效目标。

- **决定：** 报批时先提交初步消防安全研究及桌面风险评估。采用 0.2% AEP 防洪设计标准。尽早与 QFES 沟通。

- **行动：**

  - **Amy／技术团队：** 起草初步消防安全研究，并向 SARA 索取关于最终附条件方案的书面要求。

  - **项目负责人（发言人 3）：** 联系 QFES 团队，记录全部咨询及对建议的回应。

  - **项目负责人（发言人 3）：** 向 SARA 提交初步洪水建模资料供审阅。

  - **项目负责人（发言人 3）／发言人 2：** 编制雨洪管理计划，包括 MUSIC 建模、岩土／酸性硫酸盐土壤调查结果及大堡礁目标。

  - **项目负责人（发言人 3）：** 汇编视觉影响评估，并取得合资格人员出具的农业用地评估说明。

**主题 6：利益相关方咨询、物流与并网**

- **摘要：** SARA 要求记录与 DTMR、地方议会、Queensland Rail、Western Ports 及 Powerlink 的沟通。应维护利益相关方登记册。申请必须包含交通及超重运输策略，明确运输路线和瓶颈点。还必须记录 Powerlink 并网流程的当前状态，以满足州规范 27。

- **决定：** 继续全部利益相关方沟通，并正式留存记录。

- **行动：**

  - **项目负责人（发言人 3）：** 维护利益相关方登记册，并在提交资料中纳入咨询结果、路线策略和 Powerlink 沟通证据。

**主题 7：规划方案与退役**

- **摘要：**

  - **规划方案：** 对于仅包含 VSF 的申请，概括性评估已足够，但须详细回应相关叠加规划要求（例如机场周边区域）。若 SARA 成为输电线路的评估管理机构，则需要针对全部相关规范开展全面评估。

  - **退役：** 报批时必须按照 SARA 指引提交退役担保框架。该框架须说明覆盖项目全生命周期的金融工具，并涵盖清算或火灾损坏等情形。

- **决定：** 依据最终申请路径确定规划方案评估的详细程度。退役担保框架采用 SARA 指引。

- **行动：**

  - **项目负责人（发言人 3）：** 根据所选路径准备适当详细程度的规划方案评估。

  - **项目负责人（发言人 3）：** 按照 SARA 指引编制并提交退役担保框架。

**主题 8：下一步与补充澄清**

- **摘要：** SARA 正等待技术机构（TCS、DPI、MSQ）对海岸、海洋及产权相关工程（原文 title works）的意见，并将出具正式书面意见。线路走向和土地所有者同意确认后，将组织第二次以输电线路为重点的报批前会议。将评估合并申请的可能性（例如 MCU 与涉及地役权的地块重新配置 RAL）。

- **决定：** 线路确认后安排输电专题报批前会议。等待 SARA 书面意见。

- **行动：**

  - **Amy／Brenton／Vincent：** 确认优选输电线路，取得同意，然后安排第二次报批前会议。

  - **规划团队（Amy／Brian）：** 评估合并申请策略以简化审批。

  - **项目负责人（发言人 3）：** 等待并审阅 SARA 的书面意见；视需要安排后续会议。

### 咨询问答

### 背景

这是位于 Gladstone 以西 525 Reed Road、由 Green Thinker Green Future（GCGF）开发的拟建 Mount Mueller 电池储能设施（BESS）及配套架空输电线路的报批前咨询。BESS 拟建规模为 400 MW，持续时长 4 小时。参会方包括 GCGF、环境／规划顾问（Five NGH Five、CED Consulting）及州评估与转介机构（SARA）；会议还提到与昆士兰消防与应急服务机构（QFES/QFD）、地方议会（Gladstone Regional Council 及一所 Western Regional Council）和技术机构开展更广泛沟通。会议涵盖项目概况、场地限制、审批路径、输电基础设施的附属地位、海岸／海洋审批触发事项、山火与洪水标准、岩土及水质要求（大堡礁海洋汇水区）、视觉影响、利益相关方咨询、规划方案评估、退役担保框架、申请数据要求及书面意见时间安排。

### 问答

##### 1. 输电线路附属地位与地块重新配置

- SARA 使用两项测试判定附属地位：（1）与 BESS 存在明确功能关联；（2）规模和影响具有从属性。

- 初步意见：输电线路穿越海洋环境和茂密植被区，影响与电池设施明显不同，因此不太可能被认定为附属设施。

- 当两个变电站连接方案都穿越海洋环境时，不太可能通过重新配置实现附属地位。

- 长期租赁或通行地役权不属于附属事项。可通过部长申请，将电池与地块重新配置作为“电池及其他应评估开发”交由单一评估管理机构处理，以实现合并申请。

- 评估管理机构和路径取决于走线／位置（例如州开发区 SDA、战略煤炭用地、Western Regional Council），部长决定可能将各组成部分合并处理。

##### 2. 报批时的作业工程与许可

- 并不严格要求将作业工程（例如植被清理）与 MCU 一开始就同时提交；取决于申请策略。

- 倾向于将植被清理许可与电池申请同时提交。

- 对于本场地，海洋植物影响许可事项很可能在 MCU 阶段已经明确；SARA 建议一并提交，并提供充分细节。

##### 3. EPBC 转介、RPD 与环境补偿

- RPD 应在提交 MCU 前完成；如需要 EPBC 转介，也应在 MCU 前处理。

- 环境补偿在批准后处理。若对 MSES 存在重大残余影响，批准将附带补偿条件；由项目方选择资金补偿或绩效型补偿。州级与联邦补偿条件可同时适用并相互协调。

##### 4. 消防安全与风险评估

- 报批时可提交初步消防安全研究；技术确认后，再通过审批条件要求完成最终详细研究。SARA 可就最终方案内容提供书面意见。

- 报批时可提交桌面风险管理评估报告；若桌面评估结果表明有必要，可随后开展现场调查。

##### 5. 消防供水指导及 QFES/QFD 沟通

- SARA 没有固定的消防供水／收集控制水量指引；具体要求取决于场地设计及电池单元数量。

- 报批前与 QFES/QFD 沟通；QFES/QFD 作为第三方顾问。申请中应记录该沟通过程。

- 电池设施很可能属于“必要社区基础设施”。没有指定 BAL 数值；应采取保守方法并咨询 QFES/QFD。

- 预计需与 QFD 的山火韧性社区团队及关键基础设施团队沟通；在州规范 27 报告中回应 QFD 的“十项 EIS 建议”。

##### 6. 防洪设计标准与初步建模反馈

- SARA 要求采用 0.2% AEP 标准设计，并考虑气候变化。

- SARA 可审阅初步洪水建模、雨洪总体规划及摘要；这是常规做法。

##### 7. 海岸管理区（CMD）与潮汐相关事项

- 有关海岸带内最高天文潮位（HAT）以上基础设施及作业工程审批触发条件的技术问题已转交 TCS、DPI 和 MSQ；后续将提供书面意见。

##### 8. 输电线路海岸／海洋事项的后续会议

- 输电线路详情和位置确定后，SARA 愿意与专业人员再次开会。

##### 9. 岩土、酸性硫酸盐土壤与水质

- 尽可能在报批时提供岩土及酸性硫酸盐土壤评估。

- 由于场地位于大堡礁海洋汇水区，水质是重点；雨洪管理计划中须记录水质目标及雨洪水量削减（原文缩写 SVP）要求。

- 预期开展基于 MUSIC 的开发前后水质及水文建模；考虑大堡礁海洋管理目标。

##### 10. 视觉影响评估触发条件

- 按个案判定，以地方规划方案的叠加规划要求及场地背景（敏感土地用途）为依据。

- 评估敏感受体、距离、影响及减缓措施；考虑区域性重要特征（例如 Kaliopi River）并留存记录。

##### 11. 利益相关方咨询要求

- 针对项目与 DTMR、Queensland Rail、地方议会及 Western Ports Corporation 沟通；在交通报告及超重运输策略中记录。

- 识别运输瓶颈点及减缓措施；维护利益相关方登记册。社会影响咨询可能延续至详细设计阶段。

##### 12. 规划方案评估要求

- 为 VSF 申请提供概括性评估，并针对相关叠加规划规范（例如机场周边区域）提供定制的详细回应。

- 若 SARA 成为部分组成设施（例如输电线路）的评估管理机构，应针对规划方案开展全面评估，包括设计、叠加规划及用途规范。

##### 13. Powerlink 并网流程文件

- 记录并网流程的当前阶段及对并网资产的接入安排，以证明符合州规范 27。

##### 14. 机场公司咨询与航空影响

- 通过技术顾问与 Gladstone Airport Corporation 进行的现有沟通，只要有记录即可接受；SARA 将在申请提交后自行开展沟通，并可能提供进一步意见。

##### 15. 农业用地评估

- 若占地范围内没有图示农业用地，可由具备适当资质的人员提供技术备忘录／概括性声明，证明符合附表 27 的绩效目标（POs）；可采用 head-back 报告形式。

##### 16. 退役担保框架

- 报批时提交退役担保框架，说明所有项目阶段的金融工具与担保，涵盖清算及火灾损坏等情形。SARA 网站提供相关指引；项目全生命周期均须维持担保。

##### 17. 相关用途认定与数字数据

- 随申请提交数字数据，以便 SARA 核实与相关用途认定的一致性；不一致可能导致开发被禁止。

##### 18. EAR 状态与下一步

- 环境评估报告（EAR）已基本完成，待根据占地范围更新。

- SARA 正等待技术机构对海岸／海洋问题的意见，并将在未来约一周内出具书面意见；愿意就输电线路、附属测试及海岸／海洋事项召开后续会议。

### 计划

- 占地范围确认后，组织第二次前期咨询会议，讨论输电线路详情及海岸／海洋问题；等待 TCS、DPI 和 MSQ 的书面意见。

- 在提交 MCU 前完成 RPD。

- 在提交 MCU 前完成 EPBC 自评，并在需要时提交转介。

- 报批前与 QFES/QFD 沟通消防供水／收集控制指导；回应“十项 EIS 建议”；在 SARA 申请中记录沟通。

- 向 SARA 提供初步洪水建模、雨洪总体规划及摘要；采用 0.2% AEP 设计洪水相关设施，并考虑气候变化。

- 补充输电线路信息，以便 SARA 就附属框架提供意见；确定走线和评估路径；考虑通过部长决定合并申请。

- 报批时纳入岩土及酸性硫酸盐土壤评估；雨洪计划中记录水质目标和 SVP；开展符合大堡礁目标的 MUSIC 开发前后水质及水文建模。

- 开展并记录视觉影响评估，体现地方叠加规划要求、敏感受体、减缓措施和区域性重要特征。

- 在交通报告及超重运输策略中记录利益相关方咨询（DTMR、Queensland Rail、地方议会、Western Ports Corporation）；识别瓶颈点；维护利益相关方登记册。

- 编制规划方案评估：VSF 提供概括性评估并详细回应叠加规划要求；如 SARA 管理输电线路，则提供全面的设计／叠加规划／用途规范评估。

- 记录 Powerlink 并网流程状态及对并网资产的接入安排，以回应州规范 27。

- 确保航空影响评估记录与 Gladstone Airport Corporation 的沟通。

- 由具备适当资质的人员提供农业用地合规声明；适当时采用 head-back 格式。

- 编制并提交符合 SARA 指引、涵盖全生命周期情形的退役担保框架。

- 随申请提交数字数据，以核实相关用途认定。

- 占地范围更新后，协调完成 EAR。

## Highlights｜亮点完整翻译

> 分享页未提供 Highlights 栏目或会议照片。
