---
id: "8cc842ff-8cd6-4b2e-ada2-72b5b5e458c2"
title: "Mount Mueller 储能项目：报批前咨询与审批路径"
language: "zh"
content_type: "summary"
source_url: "https://web.plaud.ai/s/pub_8cc842ff-8cd6-4b2e-ada2-72b5b5e458c2::mOKUYV4d1xHCUcHjrAgk8L5tsKSiWt0TZcSlPcz4_CLsOFA5qMixjULTqu5fAUKZ7uw49CwWkG9ks6lCvwwBGwI"
tags: ["Australia", "Clean energy", "Project approvals", "BESS"]
source_platform: "Plaud"
extracted_at: "2026-09-10"
---

# Mount Mueller 储能项目：报批前咨询与审批路径

Mount Mueller 项目拟在 Gladstone 附近的 525 Reed Road 建设 400 MW、4 小时电池储能设施。本次报批前会议重点讨论审批、生态限制及输电连接的处理方式。

- **审批路径：** 输电线路穿越海洋环境和植被区，不太可能被认定为 BESS 的附属设施。目前按单独申请安排；通过部长决定可能合并项目组成部分。
- **选址与生态：** 电池占地利用先前扰动土地，避让受威胁生态群落。最终输电走线、土地所有者同意、海洋植物影响及是否需要 EPBC 转介仍是关键输入。
- **申请材料：** 原文要求提交 MCU 前完成 RPD，并准备详细空间数据、技术评估及全生命周期退役担保框架。倾向于同时提交影响已明确的作业工程申请。
- **会议讨论的技术要求：** 报批时可提交初步消防安全及桌面风险研究。记录中的防洪设计要求为 0.2% AEP 并考虑气候变化，同时涉及岩土、酸性硫酸盐土壤及 MUSIC 水质评估。
- **下一步：** 确认线路，记录与 QFES/QFD、Powerlink 及交通相关方的沟通，等待 SARA 的海岸／海洋书面意见，并安排输电专题后续会议。

以上内容提炼自原页面的两份摘要，按会议记录呈现，包括初步意见及尚待决定的事项。
